<html><head><style>tr:first {background:#e1e1e1;} th,td {text-align:center; border:1px solid #e1e1e1;}</style></head><body><div><div><h2>bus</h2><table><tr><th>name</th><th>vn_kv</th><th>type</th><th>zone</th><th>in_service</th><th>geo</th></tr><tr><td>HV_GRID_BUS</td><td>110.0</td><td>b</td><td>None</td><td>True</td><td>None</td></tr><tr><td>MV_MAIN_BUS</td><td>20.0</td><td>b</td><td>None</td><td>True</td><td>None</td></tr><tr><td>LV_MAIN_BUS</td><td>0.4</td><td>b</td><td>None</td><td>True</td><td>None</td></tr><tr><td>MV_FEEDER_A_MID_BUS</td><td>20.0</td><td>b</td><td>None</td><td>True</td><td>None</td></tr><tr><td>MV_FEEDER_A_END_BUS</td><td>20.0</td><td>b</td><td>None</td><td>True</td><td>None</td></tr><tr><td>MV_FEEDER_B_END_BUS</td><td>20.0</td><td>b</td><td>None</td><td>True</td><td>None</td></tr><tr><td>MV_FEEDER_C_MID_BUS</td><td>20.0</td><td>b</td><td>None</td><td>True</td><td>None</td></tr></table></div><div><h2>trafo</h2><table><tr><th>name</th><th>std_type</th><th>hv_bus</th><th>lv_bus</th><th>sn_mva</th><th>vn_hv_kv</th><th>vn_lv_kv</th><th>vk_percent</th><th>vkr_percent</th><th>pfe_kw</th><th>i0_percent</th><th>shift_degree</th><th>tap_side</th><th>tap_neutral</th><th>tap_min</th><th>tap_max</th><th>tap_step_percent</th><th>tap_step_degree</th><th>tap_pos</th><th>tap_changer_type</th><th>id_characteristic_table</th><th>tap_dependency_table</th><th>parallel</th><th>df</th><th>in_service</th><th>vector_group</th><th>oltc</th></tr><tr><td>HV_MV_TRANSFORMER</td><td>25 MVA 110/20 kV</td><td>0</td><td>1</td><td>25.0</td><td>110.0</td><td>20.0</td><td>12.0</td><td>0.41</td><td>14.0</td><td>0.07</td><td>150.0</td><td>hv</td><td>0.0</td><td>-9.0</td><td>9.0</td><td>1.5</td><td>0.0</td><td>0.0</td><td>Ratio</td><td>&lt;NA&gt;</td><td>False</td><td>1</td><td>1.0</td><td>True</td><td>YNd5</td><td>False</td></tr><tr><td>MV_LV_TRANSFORMER</td><td>0.63 MVA 20/0.4 kV</td><td>6</td><td>2</td><td>0.63</td><td>20.0</td><td>0.4</td><td>6.0</td><td>1.206</td><td>1.65</td><td>0.2619</td><td>150.0</td><td>hv</td><td>0.0</td><td>-2.0</td><td>2.0</td><td>2.5</td><td>0.0</td><td>0.0</td><td>Ratio</td><td>&lt;NA&gt;</td><td>False</td><td>1</td><td>1.0</td><td>True</td><td>Dyn5</td><td>False</td></tr></table></div><div><h2>line</h2><table><tr><th>name</th><th>std_type</th><th>from_bus</th><th>to_bus</th><th>length_km</th><th>r_ohm_per_km</th><th>x_ohm_per_km</th><th>c_nf_per_km</th><th>g_us_per_km</th><th>max_i_ka</th><th>df</th><th>parallel</th><th>type</th><th>in_service</th><th>geo</th></tr><tr><td>FEEDER_A_SECTION_1</td><td>184-AL1/30-ST1A 20.0</td><td>1</td><td>3</td><td>3.0</td><td>0.1571</td><td>0.33</td><td>10.75</td><td>0.0</td><td>0.535</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>None</td></tr><tr><td>FEEDER_A_SECTION_2</td><td>184-AL1/30-ST1A 20.0</td><td>3</td><td>4</td><td>3.0</td><td>0.1571</td><td>0.33</td><td>10.75</td><td>0.0</td><td>0.535</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>None</td></tr><tr><td>FEEDER_B_SECTION_1</td><td>184-AL1/30-ST1A 20.0</td><td>1</td><td>5</td><td>6.0</td><td>0.1571</td><td>0.33</td><td>10.75</td><td>0.0</td><td>0.535</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>None</td></tr><tr><td>FEEDER_C_SECTION_1</td><td>184-AL1/30-ST1A 20.0</td><td>1</td><td>6</td><td>2.0</td><td>0.1571</td><td>0.33</td><td>10.75</td><td>0.0</td><td>0.535</td><td>1.0</td><td>1</td><td>ol</td><td>True</td><td>None</td></tr></table></div><div><h2>load</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>const_z_p_percent</th><th>const_i_p_percent</th><th>const_z_q_percent</th><th>const_i_q_percent</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th></tr><tr><td>MV_LOAD_1</td><td>4</td><td>10.0</td><td>1.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>MV_LOAD_2</td><td>5</td><td>7.0</td><td>0.9</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>LV_LOAD_1</td><td>2</td><td>0.25</td><td>0.15</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr></table></div><div><h2>ext_grid</h2><table><tr><th>name</th><th>bus</th><th>vm_pu</th><th>va_degree</th><th>slack_weight</th><th>in_service</th><th>controllable</th></tr><tr><td>HV_GRID</td><td>0</td><td>1.0</td><td>0.0</td><td>1.0</td><td>True</td><td>False</td></tr></table></div><div><h2>sgen</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>min_q_mvar</th><th>max_q_mvar</th><th>sn_mva</th><th>scaling</th><th>controllable</th><th>id_q_capability_characteristic</th><th>reactive_capability_curve</th><th>curve_style</th><th>in_service</th><th>type</th><th>current_source</th></tr><tr><td>PV_FEEDER_B</td><td>5</td><td>1.5</td><td>0.0</td><td>nan</td><td>nan</td><td>nan</td><td>1.0</td><td>False</td><td>&lt;NA&gt;</td><td>False</td><td>nan</td><td>True</td><td>wye</td><td>True</td></tr></table></div><div><h2>res_bus</h2><table><tr><th>vm_pu</th><th>va_degree</th><th>p_mw</th><th>q_mvar</th></tr><tr><td>1.0</td><td>0.0</td><td>-16.155671243996636</td><td>-4.1034735934579825</td></tr><tr><td>0.9807041767992205</td><td>-154.49135429625446</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9604353250621794</td><td>54.24192998880903</td><td>0.25</td><td>0.15</td></tr><tr><td>0.9647631163407945</td><td>-155.91933462573115</td><td>0.0</td><td>0.0</td></tr><tr><td>0.9494314322993591</td><td>-157.39408245890826</td><td>10.0</td><td>0.9999999999999999</td></tr><tr><td>0.9622777150728298</td><td>-156.0162281855078</td><td>5.5</td><td>0.8999999999999999</td></tr><tr><td>0.9802362905983958</td><td>-154.50890072534085</td><td>0.0</td><td>0.0</td></tr></table></div><div><h2>res_trafo</h2><table><tr><th>p_hv_mw</th><th>q_hv_mvar</th><th>p_lv_mw</th><th>q_lv_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_hv_ka</th><th>i_lv_ka</th><th>vm_hv_pu</th><th>va_hv_degree</th><th>vm_lv_pu</th><th>va_lv_degree</th><th>loading_percent</th></tr><tr><td>16.155671243996593</td><td>4.103473593457949</td><td>-16.0964380093281</td><td>-2.761573658668797</td><td>0.059233234668493395</td><td>1.3418999347891516</td><td>0.08748777307352025</td><td>0.4807291425001252</td><td>1.0</td><td>0.0</td><td>0.9807041767992205</td><td>-154.49135429625446</td><td>66.6746379219331</td></tr><tr><td>0.2533252626507278</td><td>0.15863556790140015</td><td>-0.25000000000000566</td><td>-0.15000000000000185</td><td>0.0033252626507221383</td><td>0.0086355679013983</td><td>0.008802356999299396</td><td>0.4381478843855011</td><td>0.9802362905983958</td><td>-154.50890072534085</td><td>0.9604353250621794</td><td>54.24192998880903</td><td>48.40041126713041</td></tr></table></div><div><h2>res_line</h2><table><tr><th>p_from_mw</th><th>q_from_mvar</th><th>p_to_mw</th><th>q_to_mvar</th><th>pl_mw</th><th>ql_mvar</th><th>i_from_ka</th><th>i_to_ka</th><th>i_ka</th><th>vm_from_pu</th><th>va_from_degree</th><th>vm_to_pu</th><th>va_to_degree</th><th>loading_percent</th></tr><tr><td>10.264013360669555</td><td>1.547031771259935</td><td>-10.132012761777304</td><td>-1.27358981534619</td><td>0.13200059889225102</td><td>0.2734419559137451</td><td>0.30553885260666097</td><td>0.30555444096865847</td><td>0.30555444096865847</td><td>0.9807041767992205</td><td>-154.49135429625446</td><td>0.9647631163407945</td><td>-155.91933462573115</td><td>57.112979620309986</td></tr><tr><td>10.132012761777236</td><td>1.27358981534634</td><td>-9.99999999999991</td><td>-1.0000000000000981</td><td>0.13201276177732701</td><td>0.27358981534624194</td><td>0.305554440968657</td><td>0.30556700556691024</td><td>0.30556700556691024</td><td>0.9647631163407945</td><td>-155.91933462573115</td><td>0.9494314322993591</td><td>-157.39408245890826</td><td>57.11532814334771</td></tr><tr><td>5.579026687241923</td><td>1.0583508809068656</td><td>-5.499999999999934</td><td>-0.900000000000011</td><td>0.07902668724198847</td><td>0.15835088090685456</td><td>0.16715019542355747</td><td>0.16718976001161065</td><td>0.16718976001161065</td><td>0.9807041767992205</td><td>-154.49135429625446</td><td>0.9622777150728298</td><td>-156.0162281855078</td><td>31.250422432076757</td></tr><tr><td>0.25339796141636384</td><td>0.15619100650205775</td><td>-0.25332526265050864</td><td>-0.15863556790146732</td><td>7.269876585519475e-05</td><td>-0.0024445613994095727</td><td>0.008762001099610024</td><td>0.008802356999294976</td><td>0.008802356999294976</td><td>0.9807041767992205</td><td>-154.49135429625446</td><td>0.9802362905983958</td><td>-154.50890072534085</td><td>1.6453003736999956</td></tr></table></div><div><h2>res_load</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>10.0</td><td>1.0</td></tr><tr><td>7.0</td><td>0.9</td></tr><tr><td>0.25</td><td>0.15</td></tr></table></div><div><h2>res_ext_grid</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>16.155671243996636</td><td>4.1034735934579825</td></tr></table></div><div><h2>res_sgen</h2><table><tr><th>p_mw</th><th>q_mvar</th></tr><tr><td>1.5</td><td>0.0</td></tr></table></div></div><div id="net" style="border:1px solid #f1f1f1;max-width:90%"></div></body><script src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.18.1/vis.min.js"></script><script>var data = {nodes: new vis.DataSet([{"id": 0, "label": "0"}, {"id": 1, "label": "1"}, {"id": 2, "label": "2"}, {"id": 3, "label": "3"}, {"id": 4, "label": "4"}, {"id": 5, "label": "5"}, {"id": 6, "label": "6"}]), edges: new vis.DataSet([{"from": 1, "to": 3, "label": "0.54 kA 3.00 Km"}, {"from": 3, "to": 4, "label": "0.54 kA 3.00 Km"}, {"from": 1, "to": 5, "label": "0.54 kA 6.00 Km"}, {"from": 1, "to": 6, "label": "0.54 kA 2.00 Km"}, {"from": 0, "to": 1, "label": "trafo"}, {"from": 6, "to": 2, "label": "trafo"}])};var container = document.getElementById('net');var network = new vis.Network(container, data);network.setOptions({interaction: {zoomView: true}});</script></html>